# 🏗️ 专家 B：高洁净度实验室/洁净室 (ISO 5~8) 专项工序与第三方验证 SOP (SOP-B2)

> **适用范围**：生物医药实验室、半导体洁净车间、无菌检验室、精密光学组装及 ISO 5 (100级)、ISO 7 (10,000级)、ISO 8 (100,000级) 工业洁净室装修工程。  
> **核心标准**：GB 50073-2013《洁净厂房设计规范》、GB 50591-2010《洁净室施工及验收规范》、ISO 14644-1:2015《Cleanrooms and associated controlled environments - Classification of air cleanliness by particle concentration》。

---

## 1. 洁净等级与关键环境控制指标

洁净工程在交付与验证时，必须根据设计规范严格核验空气洁净度级别、气流组织形式、换气次数及环境温湿度压差指标：

| 洁净等级 (ISO 14644-1) | 传统习惯称谓 | 0.5μm 尘埃粒子上限 (粒/m³) | 5.0μm 尘埃粒子上限 (粒/m³) | 气流组织形式 | 设计换气次数 / 截面风速 | 静压差下限 (相对相邻区) |
| :--- | :--- | :--- | :--- | :--- | :--- | :--- |
| **ISO Class 5** | 100 级 | ≤ 3,520 | ≤ 29 | 单向流 (垂直/水平层流) | 截面工作风速 0.20~0.45 m/s | ≥ 10 Pa (对低级区) |
| **ISO Class 6** | 1,000 级 | ≤ 35,200 | ≤ 293 | 非单向流 / 混合流 | 50 ~ 60 次/小时 | ≥ 5 Pa (对相邻区) |
| **ISO Class 7** | 10,000 级 | ≤ 352,000 | ≤ 2,930 | 非单向流 (乱流顶送下侧回) | 25 ~ 30 次/小时 | ≥ 5 Pa (对低级区) |
| **ISO Class 8** | 100,000 级 | ≤ 3,520,000 | ≤ 29,300 | 非单向流 (乱流顶送下回) | 15 ~ 20 次/小时 | ≥ 10 Pa (对非洁净区) |

---

## 2. 刚性工序流程与五大阶段工期

洁净室必须在硬装完工、防静电环氧自流平地坪完全固化、HVAC 净化空调连续运行自净 24 小时后，严格按照如下工艺序列执行验证：

```text
┌────────────────────────────────────────────────────────────────────────┐
│  前置条件：彩钢板封闭 + 防静电环氧地坪硬化 + 管道吹扫 + HVAC 自净空吹 24h  │
└───────────────────────────────────┬────────────────────────────────────┘
                                    │
                                    ▼
       【工序 1】 FFU 与 HEPA 高效过滤器气溶胶检漏测试 (PAO/DOP) (2 工日)
                                    │
                                    ▼
       【工序 2】 洁净室送风量、截面风速及换气次数平衡调试 (2 工日)
                                    │
                                    ▼
       【工序 3】 洁净分区压差梯度（正压/负压阶梯）精密调试 (2 工日)
                                    │
                                    ▼
       【工序 4】 全场静态悬浮粒子计数与沉降菌/浮游菌采样培养 (2 工日)
                                    │
                                    ▼
       【工序 5】 第三方 CMA/CNAS 资质实验室出具 ISO 验证报告 (2 工日)
                                    │
                                    ▼
       【里程碑】 取得第三方洁净室综合性能评定检测报告，移交正式使用
```

### 2.1 工序 1：FFU / 高效过滤器 HEPA 原位气溶胶检漏 (PAO/DOP) (2 工日)
- **测试目的**：检验高效送风口过滤器滤材本身、滤芯与静压箱安装密封垫圈以及框架结合处是否存在微小针孔、裂纹与泄漏。
- **测试方法与仪器**：采用气溶胶发生器在上游注入悬浮 PAO (聚α-烯烃) 或 DOP 气溶胶，使用微电脑气溶胶光度计以 2~3 cm/s 的扫描速度在过滤器出风面及边框四周进行等速采样探头扫描（距离滤面 2~3 cm）。
- **合格判据**：任何采样点的透过率（局部泄漏率）必须 **≤ 0.01%**。发现泄漏点必须立即使用硅胶修补或更换过滤器滤芯，修补面积不得超过滤芯总面积的 1%。

### 2.2 工序 2：风量、截面风速与换气次数测试平衡 (2 工日)
- **测试方法**：
  - 单向流（ISO 5）：采用热球式风速仪在工作面高度（距地 0.8m）按网格法测定垂直截面风速，计算算术平均风速与离散系数。
  - 非单向流（ISO 7~8）：采用风量罩（Airflow Hood）直接测定每个高效送风口的送风风量，结合洁净房间净空容积折算换气次数。
- **合格判据**：总送风量需达到设计风量的 100%~110%，各风口风量偏差控制在设计值的 ±10% 以内。

### 2.3 工序 3：洁净区压差梯度（正压/负压）精密调试 (2 工日)
- **调试目的**：保证空气从高洁净度区流向低洁净度区，防止交叉污染；生物安全或负压实验室防止污染空气外泄。
- **调试方法**：关闭所有洁净区密闭门与传递窗，开启净化空调机组及排风系统，采用高精度微差压变送器/倾斜式微压计逐级微调回风调节阀、余压阀与电动排风对流阀。
- **合格判据**：
  - 洁净室与非洁净室（走廊/外界）之间的静压差必须 **≥ 10 Pa**；
  - 不同级别洁净室之间（如 ISO 5 与 ISO 7 区）的静压差必须 **≥ 5 Pa**；
  - 压差指示计（如 Dwyer 差压表）读数稳定、指针位于绿色正常区间。

### 2.4 工序 4：悬浮粒子计数与微生物沉降菌采样 (2 工日)
- **检测状态**：采用「空态 (As-built)」或「静态 (At-rest)」检测。全场清洁消毒后，系统连续运行自净 30 分钟以上方可采样。
- **测试仪器**：大流量激光尘埃粒子计数器（采样量 ≥ 28.3 L/min），浮游菌采样器，营养琼脂培养皿（90mm 培养皿暴露时间通常为 30~60 分钟）。
- **采样点设置**：根据 ISO 14644-1 公式 $N_L = \sqrt{A}$（A 为面积）合理均匀布点，单点采样次数不少于 3 次。培养皿送实验室恒温培养 48 小时后计数。

### 2.5 工序 5：第三方 CMA/CNAS 验证报告出具 (2 工日)
- 聘请具备国家 CMA 计量认证与 CNAS 实验室认可资质的独立第三方洁净检测机构。
- 汇总原始检测记录，出具加盖 CMA/CNAS 专用印章的《洁净室综合性能评定检测报告》，作为建设单位工程竣工验收与药监/行业主管审计归档的核心证据。

---

## 3. 在 PMP Master Schedule 中的排布约束

1. **绝对前置 (Predecessor)**：
   - 必须等待「彩钢板吊顶及隔断封板打胶密封」、「防静电环氧自流平地坪固化」（养护期至少 7 天）及「HVAC 洁净空调通风管道吹扫通电」全部合格完成（FS 关系）。
2. **严禁交叉施工**：
   - 在洁净检测与 ISO 验证期间，**严禁任何产尘的硬装打磨、切割、油漆作业**，人员进出必须经由二次更衣风淋室，穿戴无尘服与鞋套。
3. **后置关联 (Successor)**：
   - 第三方报告合格后，方可启动「精密仪器进场定位」与「整体工程竣工验收」。
